# SPEC.md — 製品仕様（練り直し版ドラフト）

> 作成日: 2026-07-08 / 更新日: 2026-07-09（一次情報再調査を反映。§10の未決事項6件をユーザー判断で決定済み） / ステータス: **ドラフト（未決事項は解消済み・全体レビュー待ち）**
> 目的: 実装から逆算した「現状の仕様」ではなく、これから目指す「あるべき仕様」を定義する。
> 現実装との差分は末尾のロードマップに整理。現状把握は `docs/CATCHUP.md` を参照。

---

## 1. 製品の目的とスコープ

工場内LAN（イントラネット）で稼働する PLC データの収集・監視・分析システム。

### 規模の想定（仕様として確定）

| 項目 | 値 | 備考 |
|---|---|---|
| 設備（PLC + Raspberry Pi） | **最大200台** | 1ラズパイ = 1PLC |
| 中央サーバー | **1台**（Windows PC） | 冗長化はスコープ外 |
| 同時閲覧クライアント | **10〜20台** | ブラウザアクセス。インストール不要 |
| データ収集間隔 | **既定5秒**（設備ごとに1〜60秒で設定可） | 200台×5秒 = 平均40件/秒の受信 |

### スコープ外（明示的にやらないこと）

- インターネット経由のアクセス、クラウド連携
- 中央サーバーの冗長化・クラスタリング
- PLCへの書き込み制御（READ_ONLY_MODE 維持。監視専用）

---

## 2. システム構成

```
[PLC ×200] ←Modbus/FINS/MC/S7→ [Raspberry Pi ×200: 収集エージェント]
                                      │ HTTP POST（APIキー認証）
                                      ▼
[中央サーバーPC ×1]  ← Windowsサービスとして常駐（PC起動と同時に稼働）
  ├─ PostgreSQL（同梱）
  ├─ Flask API + Socket.IO（認証必須）
  ├─ Nuxt ダッシュボード配信
  └─ Electron トレイアプリ（サービスの「顔」: 状態表示・起動停止・画面表示）
                                      │ ブラウザ / Socket.IO（設備別room）
                                      ▼
[閲覧クライアント ×10〜20]  ← ブラウザのみ。ログイン必須
```

---

## 3. 配布形態

### 3.1 中央サーバー（パソコン側）

**「見た目はデスクトップアプリ、中身は常駐サービス」方式。**

- 配布物は **Windowsインストーラー1本（.exe）**。実行すると:
  1. PostgreSQL（ポータブル版）・Flask・Nuxt静的ビルドを配置
  2. これらを **Windowsサービスとして登録**（PC起動と同時に自動開始、ログオフ・アプリ終了で止まらない）
  3. デスクトップとタスクトレイに Electron 製の管理アプリを配置
- **Electron トレイアプリの役割**（サーバー本体ではない）:
  - ダブルクリックでダッシュボードを表示
  - サービスの稼働状態表示・起動/停止/再起動
  - ログ閲覧、バックアップ実行
  - **ユーザー管理のadmin画面**（ユーザー追加・無効化・パスワードリセット。§4.1参照。サーバーPCの前にいる人=物理アクセスを持つ管理者だけがユーザー管理できる、という整理）
- 開発環境は引き続き Docker Compose（`docker-compose.yml`）。本番はサービス、開発はDocker、と役割を固定する。

**既存コードとの対応:**
- `electron/`（Docker管理GUI）→ トレイアプリとして発展（Docker操作をサービス管理に差し替え）
- `desktop-app/` → Postgresポータブル同梱・起動シーケンスのノウハウをインストーラーに吸収し、**ディレクトリとしては廃止**（`desktop-app/src/` の独自UIは未使用のため削除）
- バックエンド起動経路は **`wsgi.py` に一本化**。`flask run` は開発専用、`manage.py` 直接起動は廃止
  - 本番WSGIサーバは **Waitress + Socket.IOのlong-polling固定（WebSocket不使用）を第一候補**とする（2026-07-09決定）。WaitressのWebSocket非対応は確定事項だが、long-pollingなら動作し、`async_mode='threading'` の現行設計とも整合する。5秒間隔×20クライアント規模ではWebSocketの低レイテンシは必須でないという判断。**Phase 4着手前に200台シミュレーション＋20クライアントの負荷検証で最終確定**（不合格ならgevent系へ切り替え）
- PostgreSQL同梱はライセンス上問題なし（PostgreSQLライセンス・コピーレフトなし、2026-07調査で確認）。ただしインストーラーの `initdb` 実行時に `--auth`（デフォルトのtrustを避ける）・`--encoding=UTF8`・`--locale` を必ず明示する
- サービス登録ラッパーは **NSSM を採用**（2026-07-09決定。自動再起動・ログローテーション等の機能が公式ドキュメントで裏付け済み、Grafanaの公式案内実績あり。2014年から更新なしだが用途が枯れており「変化がない=安定」と判断）。PostgreSQLは `pg_ctl register` で自前登録するためラッパー対象はFlask側のみ

### 3.2 Raspberry Pi 側（200台のフリート管理）

- **初期セットアップ**: セットアップ済みSDカードイメージを標準配布物とする（イメージ焼き→設備固有設定はWebUIまたは中央サーバーから）
- **設定配布**: PLC接続設定・データ項目設定は中央サーバーのDBが正。エージェントは起動時と定期的にサーバーから設定を取得（現状の `config_manager.py` のDB優先方式を正式仕様化）
- **プログラム更新**: 当面は手動更新を許容しつつ、エージェントがバージョンを `/api/register` で申告し、**サーバー側で全200台のバージョン・死活を一覧できる**ことを必須とする

---

## 4. 認証・セキュリティ

**方針: イントラネット前提でも「無認証」は廃止。全経路を認証で固める。**

### 4.1 ユーザー認証（ブラウザ → サーバー）

- バックエンド実装のセッション認証（またはJWT）。**フロント埋め込みの資格情報は全廃**
- ロールは2つ:
  - **admin**: 設備設定の変更、ユーザー管理、データ削除・クリーンアップ
  - **operator**: 閲覧＋現場操作（アラーム確認・解除、エラー解決）
- **全ページ・全APIを保護対象**とする（現状の「2ページのみ保護」を廃止）
- 初期パスワードは初回セットアップ時に強制変更
- **ユーザー管理（追加・無効化・パスワードリセット）は中央サーバーPC上のトレイアプリ内admin画面で行う**（2026-07-09決定。§3.1参照）。閲覧クライアントのWeb UIにはユーザー管理画面を置かない（サーバーへの物理アクセスを管理の前提にする）
  - トレイアプリが完成するまでの間（Phase 1〜3）は、サーバーPC上のCLI/セットアップスクリプトで代替する

### 4.2 エージェント認証（Raspberry Pi → サーバー）

- `POST /api/register`・`POST /api/logs`・エラー/アラーム報告に **APIキー（HTTPヘッダ）** を必須化
- **スキーマとキー検証ロジックは最初から設備別キー対応で実装し、運用は共有キー1本で開始する**（2026-07-09決定）。具体的には: キー管理テーブルの設備紐付けをnullable（null=全設備共有キー）とし、設備別への移行はコード変更なしの運用判断にする。キーはハッシュ化して保存し、サーバー側で発行・失効管理

### 4.3 その他

- `SECRET_KEY`・DB パスワードの弱いデフォルト値を廃止（インストーラーが生成）
- APIエラーレスポンスに内部例外文字列（`str(e)`）を含めない

---

## 5. データ仕様

### 5.1 動的データ項目（一気通貫で実装する）

**「設備ごとに任意のデータ項目を定義できる」を中核仕様として完成させる。**

- `PLCDataConfig`（項目名・アイコン・単位・PLCアドレス・型・倍率）で項目を定義 — 既存
- 収集エージェントは定義された全項目を読み取り送信 — 既存
- **受信APIは全項目を `Log.data`（JSON列）に保存する** — 現状欠落。固定6カラム（温度・電流等）は後方互換として並存
- **配信・履歴API・シリアライザ・画面表示も `data` を含める** — 現状欠落
- 日次/月次集計は `data_summary`（JSON）に全項目の avg/max/min を持つ — 受け皿は既存、集計ロジックに配線
- 項目名のバリデーションはホワイトリスト方式をやめ、**形式検証（文字種・長さ）** に変更（任意項目を許すため）

### 5.2 収集間隔と保持期間（200台前提の再設計）

| データ | 保持期間 | 根拠 |
|---|---|---|
| 生ログ | **30日** | 200台×5秒間隔で約1.0億行/30日。パーティショニング併用で1台のPCで現実的な上限 |
| 日次集計 | 365日 | 変更なし |
| 月次集計 | 永続 | 変更なし |
| エラーログ / アラーム | 90日 | 現行30日から延長（品質トレース用途） |

- `logs` テーブルは **月単位パーティショニング** を導入（クリーンアップはDELETEではなくパーティションDROPに変更 → 高速・断片化なし）
- 集計・クリーンアップのスケジューラは APScheduler 等に置き換え、実装を1系統に統合

### 5.3 PLC通信原則（2026-07の一次情報再調査を反映）

- **32bit値のワード順序（word_order）はメーカー・機種依存**とし、設備または項目ごとに設定可能にする（`high_first` / `low_first`。既定値はメーカープロファイルから導出）
  - 旧原則「全PLCで Big-Endian・`(word1<<16)|word2` 固定」は三菱の公式マニュアルで反証済み（三菱は先頭アドレス=下位ワード → `low_first`）。シーメンスS7は `high_first` で確定。オムロン・キーエンスは実機確認必須
  - word_order 設定の導入は Phase 2（動的データ項目）と同時に実装し、現行 `convert_plc_data` の固定処理を置き換える
  - 新規メーカー・機種の接続時は、既知の32bit値で実PLC表示と突き合わせる受け入れ手順を必須とする
- 接続タイムアウト5秒 / 読取タイムアウト3秒。**ただし設定は各ライブラリの正規APIで行う**（pymcprotocolは `connect()` にtimeout引数がなく `setaccessopt(timer_sec=5)` を使う。未設定時の実デフォルトは監視タイマ1秒/ソケット2秒であり、現行実装はこの状態）
- 読み取り専用（書き込み禁止）
- 送信失敗時はSQLiteローカルバッファに保持し再送（保持7日・60秒間隔・上限10回）

---

## 6. リアルタイム配信

- Socket.IO の配信を **設備別room（`equipment_{id}`）宛て** に変更。監視画面は表示中の設備のみ購読（join の仕組みは実装済み、配信側を変更）
- 全体ブロードキャスト（`monitoring` room）は設備一覧のステータス更新など軽量イベントのみに限定
- `async_mode='threading'` は当面維持（200台×40msg/秒 + 20クライアントの規模なら許容）。性能問題が実測されたら見直す
- **本番のSocket.IOトランスポートはlong-polling固定（WebSocket不使用）を第一候補**とする（2026-07-09決定。§3.1のWaitress採用とセット。5秒間隔のデータ更新にWebSocketは必須でないという判断。Phase 4前の負荷検証で最終確定）

---

## 7. 対応PLC

**4メーカー全対応を正式仕様とする。**（対応条件は2026-07の一次情報再調査に基づく）

| メーカー | プロトコル | 状態・条件 |
|---|---|---|
| 三菱 | MC Protocol (3E) | 実装済み。pymcprotocolの実機テスト済みは3Eのみ。word_order=`low_first` |
| オムロン | FINS (UDP) | 実装済み。**CP1/CJ系が対象**。NX/NJ系はFINS大幅制限（公式非推奨・CJ互換メモリのみ・要事前設定）のため、本格対応はEtherNet/IP (CIP) ドライバ追加を将来課題とする |
| キーエンス | MC(SLMP)互換 / Modbus TCP | 実装済み（条件付き）。**MC(SLMP)互換読み取りを第一候補とし、Modbus TCP（KV-XLE02拡張ユニットのサーバ機能）はフォールバック**（2026-07-09決定）。SLMPが実機で読めれば三菱ドライバを流用しキーエンス専用ドライバの保守を削減できる。実機検証はSiemens検証と同時期（Phase 5）に実施 |
| シーメンス | S7 (python-snap7 3.x) | **スタブ → 実装する**。開発中はSnap7 server demo（無料のソフトウェアサーバ）で検証し、**リリース判定前にS7-1200実機（エントリーモデル）を1台調達して前提条件手順書ごと最終確認**（2026-07-09決定。PUT/GET許可・最適化ブロックアクセス無効化はシミュレータでは再現されないため） |

**シーメンス実装の前提条件（仕様として明記）:**
- python-snap7 3.x（Pure Python。C共有ライブラリの同梱不要）を採用
- S7-1200/1500はPLC側設定が必須: ①PUT/GET通信許可、②対象DBごとの「Optimized block access」無効化。**②はDB値の初期化を伴うため、セットアップ手順書に「コミッショニング時に実施」と明記する**
- rack/slot: S7-1200/1500=0/1、S7-300=0/2、S7-400=構成依存。S7-200/LOGO!はTSAP指定（初期スコープ外とする）
- S7のデータ本体はBig-Endian（word_order=`high_first`）

- 実PLC接続失敗時のダミーデータ自動フォールバックは**本番では無効化**（設定フラグ化）。障害が「それらしいデータ」で隠れるのを防ぐ

---

## 8. テスト・品質ゲート

- **Flask backend の pytest をCIに組み込む**（現状どのワークフローでも未実行）
- カバレッジ閾値: 44% → 段階的に **60%** へ（`plc_agent.py`・`api_client.py`・`error_reporter.py` の0%解消を優先）
- ESLint の `|| true` を外し、フロントも品質ゲート化
- E2E（Playwright）: 現行のグラフ描画検証に加え、**認証フロー・動的項目表示**を追加
- 負荷検証: 200台相当のデータ送信シミュレーション（`demo_data_sender.py` を複数設備・高頻度対応に拡張）を性能受け入れ基準とする

---

## 9. 現実装との差分ロードマップ

### Phase 0: 実害バグの修正（仕様変更なし・即着手可）
1. 収集ループの一本化（`agent_app.py` の wrapper 廃止 → `plc_agent.py:main_loop` に統合。WebUI起動時に再送が動かない実害の解消）
2. ループ内 `ConfigManager`/`DatabaseAPI` 毎回生成の解消（SQLite接続リーク）
3. `useRealtimeMonitoring.js` のクリーンアップ関数リーク修正
4. モデルとDBの乖離解消（`plc_ip` nullable、月次集計 pressure 列）

### Phase 1: 認証（§4）
5. バックエンド認証（セッション + 2ロール）、全API・全ページ保護。ユーザー管理は当面CLI/セットアップスクリプト（admin画面はPhase 4のトレイアプリで実装）
6. エージェントAPIキー認証（スキーマは設備別対応・運用は共有キー1本。§4.2）
7. フロントのハードコード資格情報の全廃

### Phase 2: 動的データ項目の一気通貫（§5.1, §5.3）
8. 受信API→`Log.data` 保存→Socket.IO配信→履歴API→画面表示の配線
9. バリデーションのホワイトリスト→形式検証化
10. **`PLCDataConfig` に word_order 設定を追加し、`convert_plc_data` の固定ワード結合 `(word1<<16)|word2` を置き換え**（三菱の実PLCで32bit値が化ける既知バグの修正。§5.3）

### Phase 3: 200台スケール対応（§5.2, §6）
11. 設備別room配信への変更
12. `logs` パーティショニング + クリーンアップのDROP化 + スケジューラ統合
13. 200台負荷シミュレーションでの受け入れ検証

### Phase 4: 配布形態の一本化（§3）
14. **（着手前ゲート）Waitress + long-polling構成の負荷検証**（200台シミュレーション＋20クライアント。不合格ならgevent系へ切り替えてから進む）
15. Windowsサービス化（NSSM）+ インストーラー作成（initdbの`--auth`/`--encoding`/`--locale`明示を含む）
16. `electron/` をトレイアプリ化（サービス管理 + **ユーザー管理admin画面**）、`desktop-app/` 廃止、起動経路を `wsgi.py` に一本化
17. ラズパイ用SDイメージ + バージョン申告・死活一覧

### Phase 5: 全PLC対応・品質（§7, §8）
18. Siemens ドライバ実装（python-snap7 3.x）。開発はSnap7 server demo、リリース判定前にS7-1200実機で最終確認（§7）
19. キーエンスのMC(SLMP)互換読み取りの実機検証（可能ならSiemens実機検証と同時期に）
20. backend pytest のCI組込・カバレッジ60%・ESLintゲート化
21. リポジトリ衛生（旧 `logs.vue`、ロケール辞書重複、`scripts/archive/old_tests/` 37本、コミット済みPNG、Phaseコメントの整理）

---

## 10. 未決事項の決定記録と残る検証事項

### 決定済み（2026-07-09 ユーザー判断）

| 事項 | 決定 | 反映先 |
|---|---|---|
| ユーザー管理のUI | **トレイアプリ内のadmin画面**（サーバーPC上でのみ管理。完成まではCLIで代替） | §3.1, §4.1 |
| 設備別APIキー | **スキーマは最初から設備別対応（紐付けnullable）、運用は共有キー1本で開始**。移行はコード変更なしの運用判断 | §4.2 |
| Siemens検証環境 | **開発はSnap7 server demo、リリース判定前にS7-1200実機を1台調達** | §7 |
| WSGIサーバ | **Waitress + Socket.IO long-polling固定を第一候補**（Phase 4前の負荷検証で最終確定。不合格ならgevent系へ） | §3.1, §6 |
| サービス化ラッパー | **NSSM採用** | §3.1 |
| キーエンス読み取り経路 | **MC(SLMP)互換を第一候補、Modbus TCP（KV-XLE02）はフォールバック** | §7 |

### 残る検証事項（判断ではなく実測・実機確認待ち）

- **Waitress + long-polling構成の負荷検証**（200台シミュレーション＋20クライアント。Phase 4着手前。不合格時のみgevent系へ切り替え判断が発生）
- **オムロンの32bitワード順序の実機確認**（一次情報では「第1ワード=下位」示唆・確度medium。word_order設定で吸収済みのため、初回実機接続時の突き合わせ確認でデフォルト値を確定する）
- **キーエンスKV-XLE02のSLMP互換読み取りの実機確認**（Phase 5、Siemens実機検証と同時期）
